within ElectricalMachines.Examples.DoublyFedInductionMachine;
package QuasiStatic
  extends Modelica.Icons.ExamplesPackage;
end QuasiStatic;
