within ElectricalMachines.Examples.DoublyFedInductionMachine;
package Transient
  extends Modelica.Icons.ExamplesPackage;
end Transient;
