within ElectricalMachines.Examples.DoublyFedInductionMachine.Utilities;
package QuasiStatic
extends Modelica.Icons.UtilitiesPackage;
end QuasiStatic;
