within ElectricalMachines.Examples.DoublyFedInductionMachine.Utilities;
package Transient
extends Modelica.Icons.UtilitiesPackage;
end Transient;
