within ElectricalMachines.Examples.DoublyFedInductionMachine;
package Utilities "utilities for examples"
  extends Modelica.Icons.UtilitiesPackage;

end Utilities;
