within ElectricalMachines.Examples;
package DoublyFedInductionMachine
  extends Modelica.Icons.ExamplesPackage;

end DoublyFedInductionMachine;
