within ElectricalMachines.Examples;
package QuasiStatic
  extends Modelica.Icons.ExamplesPackage;







end QuasiStatic;
