within ElectricalMachines.Examples;
package QuasiStaticTest "QuasiStatic test examples"
  extends Modelica.Icons.ExamplesPackage;








  annotation (Documentation(info="<html>
<p>
Test examples with quasistatic machine models
</p>
<p>
The standard parameter sets are fictious. They are trimmed for easy to remmeber nominal voltage and current. 
Nominal operation is defined by nominal current.
</p>
<h4>Note:</h4>
<p>
Proper initialization is indispensable.
</p>
</html>"));
end QuasiStaticTest;
