within ElectricalMachines.Examples;
package Utilities "utilities for examples"
  extends Modelica.Icons.UtilitiesPackage;

end Utilities;
