within ElectricalMachines.Examples;
package Validation "Validate nominal operation"
  extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
Validate nominal operation of real machines
</p>
</html>"));
end Validation;
