within ElectricalMachines;
package Examples "Demo examples"
  extends Modelica.Icons.ExamplesPackage;

annotation (Documentation(info="<html>
<p>Demo and test examples
</p>
</html>"));
end Examples;
