within ElectricalMachines.ParameterRecords;
package IMCdata
  extends Modelica.Icons.MaterialPropertiesPackage;

  annotation (Icon(graphics={
                   Text(
          extent={{-100,30},{100,-30}},
          lineColor={28,108,200},
          textString="imc")}));
end IMCdata;
