within ElectricalMachines.ParameterRecords;
record SM_ReluctanceRotorData "Parameters for synchronous machines with reluctance rotor"
  extends InductionMachineData(machine="smr",
    final wNominal=2*pi*fsNominal/p,
    tauNominal=46.0435355,
    IsNominal=50,
    Lssigma=0.1/(2*pi*fsNominal));
  import Modelica.Constants.pi;
  //nominal parameter(s)
  parameter Modelica.SIunits.Temperature TrNominal=TrRef
    "Nominal rotor temperature"
    annotation (Dialog(tab="Nominal parameters", group="Nominal temperatures", enable=useDamperCage));
  parameter Modelica.SIunits.Angle gammaNominal=22.861535*pi/180
    "Nominal rotor angle"
    annotation (Dialog(tab="Nominal parameters"));
  //resistances and inductances
  parameter Modelica.SIunits.Inductance Lmd=2.9/(2*pi*fsNominal)
    "Stator main field inductance per phase in d-axis"
    annotation (Dialog(tab="Nominal resistances and inductances"));
  parameter Modelica.SIunits.Inductance Lmq=0.9/(2*pi*fsNominal)
    "Stator main field inductance per phase in q-axis"
    annotation (Dialog(tab="Nominal resistances and inductances"));
  //optional damper cage
  parameter Boolean useDamperCage=true "Enable / disable damper cage"
    annotation (Evaluate=true,Dialog(tab=
          "Nominal resistances and inductances", group="DamperCage"));
  parameter Modelica.SIunits.Inductance Lrsigmad=0.05/(2*pi*fsNominal)
    "Damper stray inductance in d-axis" annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  parameter Modelica.SIunits.Inductance Lrsigmaq=Lrsigmad
    "Damper stray inductance in q-axis" annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  parameter Modelica.SIunits.Resistance Rrd=0.04
    "Damper resistance in d-axis at TRef" annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  parameter Modelica.SIunits.Resistance Rrq=Rrd
    "Damper resistance in q-axis at TRef" annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  parameter Modelica.SIunits.Temperature TrRef=293.15
    "Reference temperature of damper resistances in d- and q-axis"
    annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  parameter
    Modelica.Electrical.Machines.Thermal.LinearTemperatureCoefficient20 alpha20r=0
    "Temperature coefficient of damper resistances in d- and q-axis"
    annotation (Dialog(
      tab="Nominal resistances and inductances",
      group="DamperCage",
      enable=useDamperCage));
  annotation (
    defaultComponentName="smrData",
    defaultComponentPrefixes="parameter",
    Documentation(info="<html>
<p>Basic parameters of synchronous induction machines with reluctance rotor are predefined with default values.</p>
</html>"));
end SM_ReluctanceRotorData;
