within ElectricalMachines.QuasiStatic;
package DCMachines "Quasistatic DC machines"
  extends Modelica.Icons.Package;

  annotation (Icon(graphics={Text(
          extent={{-80,80},{80,-80}},
          lineColor={28,108,200},
          textString="DC")}), Documentation(info="<html>
<p>
Quasistatic dc machine models with parameter records
</p>
</html>"));
end DCMachines;
