within ElectricalMachines.Transient;
package DCMachines "Transient DC machines"
  extends Modelica.Icons.Package;



  annotation (Icon(graphics={Text(
          extent={{-80,80},{80,-80}},
          lineColor={28,108,200},
          textString="DC")}));
end DCMachines;
