within ElectricalMachines.Transient.FundamentalWave;
model SM_ElectricalExcited
  parameter ElectricalMachines.ParameterRecords.SM_ElectricalExcitedData data
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
  extends
    Modelica.Magnetic.FundamentalWave.BasicMachines.SynchronousInductionMachines.SM_ElectricalExcited(
    TsOperational=data.TsNominal,
    TrOperational=data.TrNominal,
    TeOperational=data.TeNominal,
    final m=data.m,
    final p=data.p,
    final fsNominal=data.fsNominal,
    final Jr=data.Jr,
    final Js=data.Js,
    final Rs=data.Rs,
    final TsRef=data.TsRef,
    final alpha20s=data.alpha20s,
    final Lszero=data.Lszero,
    final Lssigma=data.Lssigma,
    final Lmd=data.Lmd,
    final Lmq=data.Lmq,
    useDamperCage=data.useDamperCage,
    final Lrsigmad=data.Lrsigmad,
    final Lrsigmaq=data.Lrsigmaq,
    final Rrd=data.Rrd,
    final Rrq=data.Rrq,
    final TrRef=data.TrRef,
    final alpha20r=data.alpha20s,
    final VsNominal=data.VsNominal,
    final IeOpenCircuit=data.IeOpenCircuit,
    final Re=data.Re,
    final TeRef=data.TeRef,
    final alpha20e=data.alpha20e,
    final sigmae=data.sigmae,
    final frictionParameters=data.frictionParameters,
    final statorCoreParameters=data.statorCoreParameters,
    final strayLoadParameters=data.strayLoadParameters,
    final brushParameters=data.brushParameters);
  annotation(defaultComponentName="smee");
end SM_ElectricalExcited;
