within ElectricalMachines.Transient.SpacePhasor;
model IM_SlipRing "Transient induction machine with slipring rotor"
  parameter ElectricalMachines.ParameterRecords.IM_SlipRingData data
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
  extends
    Modelica.Electrical.Machines.BasicMachines.AsynchronousInductionMachines.AIM_SlipRing(
    TsOperational=data.TsNominal,
    TrOperational=data.TrNominal,
    final p=data.p,
    final fsNominal=data.fsNominal,
    final useTurnsRatio=data.useTurnsRatio,
    final turnsRatio=data.turnsRatio,
    final VsNominal=data.VsNominal,
    final VrLockedRotor=data.VrLockedRotor,
    final Jr=data.Jr,
    final Js=data.Js,
    final Rs=data.Rs,
    final TsRef=data.TsRef,
    final alpha20s=data.alpha20s,
    final Lszero=data.Lszero,
    final Lssigma=data.Lssigma,
    final Lm=data.Lm,
    final Lrsigma=data.Lrsigma,
    final Lrzero=data.Lrzero,
    final Rr=data.Rr,
    final TrRef=data.TrRef,
    final alpha20r=data.alpha20s,
    final frictionParameters=data.frictionParameters,
    final statorCoreParameters=data.statorCoreParameters,
    final strayLoadParameters=data.strayLoadParameters,
    final rotorCoreParameters=data.rotorCoreParameters);
  annotation(defaultComponentName="ims", Documentation(info="<html>
<p>
Transient induction machine with slipring rotor based on SpacePhasor theory and parameter record
</p>
</html>"));
end IM_SlipRing;
