within ElectricalMachines.Transient;
package SpacePhasor "Transient AC machines based on Space Phasors"
  extends Modelica.Icons.Package;




  annotation (Icon(graphics={Text(
          extent={{-80,80},{80,-80}},
          lineColor={28,108,200},
          textString="AC")}));
end SpacePhasor;
