within ElectricalMachines;
package Transient "Transient Machine Models"
  extends Modelica.Icons.Package;


  annotation (Icon(graphics={
        Rectangle(
          origin={0.835,10},
          fillColor={0,128,255},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-60,-60},{60,60}}),
        Rectangle(
          origin={0.835,10},
          fillColor={128,128,128},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-80,-60},{-60,60}}),
        Rectangle(
          origin={0.835,10},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          extent={{-60,50},{20,70}}),
        Rectangle(
          origin={0.835,10},
          fillColor={95,95,95},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{60,-10},{80,10}}),
        Polygon(
          origin={0.835,10},
          fillPattern=FillPattern.Solid,
          points={{-70,-90},{-60,-90},{-30,-20},{20,-20},{50,-90},{60,-90},{60,
              -100},{-70,-100},{-70,-90}})}));
end Transient;
