within ElectricalMachines;
package Utilities
  extends Modelica.Icons.UtilitiesPackage;
end Utilities;
